<html>
<head>
<link rel="stylesheet" href="./include/layout.css">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0">
</head>
<body>
<style>
body {
    font-family: Verdana;
    font-size: 1em; 
    /*max-width: 34em;*/
}
body h1 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.4em;
    text-align: center;
}
body h2 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.2em;
    margin: 2em 0px 1em 0px;
}
body h3 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.0em;
    margin: 2em 0px 1em 0px;
}
body h4 {
    text-decoration: underline;
    font-weight:normal;
    font-size: 1em;
    margin: 0px;
}

/* List without bullet points */
ul.headless {
    list-style-type: none;
    padding: 0 0 0 0;
}

/* Table of contents */
ol.toc  {
    list-style-type: none;
    padding: 0 0 0 0;
}

ol li.toc {
    color: #FFFFFF;
    background-color: #0066CC;
    padding: 5px;
    margin: 5px;
}

ol li.toc:hover {
    background-color: #3399FF;
}

ol li.unfinished  {
    background-color: #AAAAAA;
}

ol li.unfinished:hover  {
    background-color: #AAAAAA;
}


/* LINKS */
a{
    color: #FF0000;
    text-decoration: none;
}

a.seealso:before  {
    content: "\2192  ";
}



table {
    font-size: 1em;
    border-collapse: collapse;
}


table, th, td {
    border: 1px solid black;
    vertical-align: top;
}

th, td  {
    padding: 5px;
}

/* images */
img  {
	width: 100%;
	
}


body {
    font-family: Verdana;
    font-size: 1em; 
    /*max-width: 34em;*/
}
body h1 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.4em;
    text-align: center;
}
body h2 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.2em;
    margin: 2em 0px 1em 0px;
}
body h3 {
    text-decoration: none;
    font-weight:bold;
    font-size: 1.0em;
    margin: 2em 0px 1em 0px;
}
body h4 {
    text-decoration: underline;
    font-weight:normal;
    font-size: 1em;
    margin: 0px;
}

/* List without bullet points */
ul.headless {
    list-style-type: none;
    padding: 0 0 0 0;
}



</style>


<h1 align="center"><p style="color:blue;">E2 Pulse Oximeter </p></h1> 
 <hr class="yellowline" />
 
<p>This equipment is mainly important for breathing problems as in <a class="seealso" href="C5_Breathing difficulties.html"> 
Breathing problems of a neonate and young infants.</a>

<p>
Subsection of this chapter: 
<ol>
<li><a href="#Clinical Problem">Clinical Problem</a></li>
<li><a href="#Assessment">Assessment</a></li>
<li><a href="#Management">Management</a></li>
<li><a href="#Infection prevention">Infection Prevention</a></li>
<li><a href="#Complications">Complications</a></li>
<li><a href="#Maintenance">Care & Maintenance</a></li>
<li><a href="#Troubleshooting">Troubleshooting & Repair</a></li>
</ol></p>
 <hr class="yellowline" />

<p>NEST360°.<b> <em>Newborn Essential Solutions and Technologies-Education – 
Clinical Modules: Pulse Oximeter. </em></b>(June 2020). License: CC BY-NC-SA 4.0.</em></p>

<h2 id="Clinical Problem">Clinical Problem</h2>

<p><strong>Assessment of oxygen saturation with a pulse oximeter should be used as part of 
routine assessment for all infants on admission.</strong></p>

<p>Pulse oximeters should also be used during treatment for all sick or at-risk patients, or 
those being treated with oxygen therapy <b>(1.1a, 1.1b),</b> CPAP <b>(1.2),</b> or any form of assisted 
ventilation.<b>(1.3)</b></p>
<a href="images/coin21a.png"><img src="images/coin21a.png" max-width="30%"/></a>
<a href="images/coin21b.png"><img src="images/coin21b.png" max-width="30%"/></a>
<a href="images/coin21c.png"><img src="images/coin21c.png" max-width="40%"/></a>
<a href="images/coin21d.png"><img src="images/coin21d.png" max-width="50%"/></a>

<h2 id="Assessment">Assessment</h2>
<p><strong>Peripheral pulse oximetry is a non-invasive & painless process of measuring heart 
rate and oxygen saturation (oxygen bound to haemoglobin in the capillaries).</strong></p>

<p>Pulse oximeters may be used to help determine the severity of an infant’s illness by 
evaluating if blood oxygen saturation is low and if respiratory support is needed. Pulse 
oximeters also may be used to assess the success of treatment and determine a need 
for increasing or decreasing respiratory interventions to achieve target SpO2.</p>

<p>Pulse oximeters have one red- and one infra-red light-emitting diode and a photodetector. 
<b>(2.1)</b> The light emitted by the diodes is absorbed by tissues, and amount of absorption is 
measured by the photodetector. Functional haemoglobin bound with oxygen is called 
oxyhaemoglobin. Percent saturation of oxygen bound to haemoglobin is called SpO<sub>2</sub>. A 
microprocessor within the pulse oximeter determines the percent of oxygen in the blood 
by comparing the concentration of deoxyhaemoglobin to oxyhaemoglobin at two different 
light wavelengths. <b>(2.2)</b></p>
<a href="images/coin22a.png"><img src="images/coin22a.png" max-width="50%"/></a>
<a href="images/coin22b.png"><img src="images/coin22b.png" max-width="50%"/></a>


<p>When using a pulse oximeter, several factors impact the stability of the patient’s trace. 
Examples of a “normal signal” & potential “poor traces” are below.<b> (2.3)</b></p>
<a href="images/coin22f.png"><img src="images/coin22f.png" max-width="100%"/></a>


<p>Pulse oximeters may be:</p>

<ul>
<li> Fixed <b>(2.4)</b> (for continuous reading of one patient)</li>
<li> Handheld <b>(2.5)</b> (for spot reading vital signs between patients, or the same patient at 
intervals)</li>
<li> Finger clip <b>(2.6)</b> (for continuous or spot reading of vital signs; only appropriate for adult 
or older paediatric patients. NOT recommended for use in neonatal patients)</li>
</li>
</ul>

<p>The same pulse oximeter can be used for adult, paediatric, and neonatal patients. The 
alarm settings should be changed on the oximeter and appropriately sized probes must 
be used. Probe size will vary depending on patient age.</p>
<a href="images/coin23a.png"><img src="images/coin23a.png" max-width="50%"/></a>
<a href="images/coin23b.png"><img src="images/coin23b.png" max-width="50%"/></a>
<a href="images/coin23c.png"><img src="images/coin23c.png" max-width="50%"/></a>

<p>Normal SpO<sub>2</sub> for neonatal patients should be:<p>
<ul>
<li><b> 90% - 100% if not on oxygen</b></li>
<li> <b>90-95% on oxygen (Alert 2.1)</b></li>
</ul>

<p>If SpO<sub>2</sub> readings are less than 90%, the patient should be considered for supplemental 
oxygen therapy (see oxygen concentrator module).</p> 

<p><b>Oxygen saturations, heart rate, and clinical condition should all correspond.</b></p>

<table border="1">
<tr>
<td rowspan="2" bgcolor="#99CCFF" style="font-size:30px">?</td>
<td bgcolor="#99CCFF"><b>ALERT 2.1  Oxygen targets in newborns</b></td>
</tr>
<tr>
<td> Exact oxygen saturation targets for premature newborns remains an <br/>
area of controversy. However, most authorities agree that saturations <br/>
between 90-95% are reasonable to minimise complications associated <br/>
with low and high oxygen levels, including death, neurodevelopmental <br/>
impairment, and Retinopathy of Prematurity.<sup>1-4</sup></td>
</tr>
</table>

<h2 id="Management">Management</h2>

<p><b>Management of a pulse oximeter covers how to use the device in a variety of 
settings, including set up for a patient, patient preparation & commencement, care 
whilst on the device & removal of the patient from the device.</b></p>

<h3 class="lb_background">SETTING UP FOR A PATIENT</h3>

<ol>
<li> Follow hand washing procedures.</li> 
<li> Collect:</li>
<ul>
<li> Pulse oximeter</li>
<li> Pulse oximeter probe</li>
<li> 70% alcohol solution <b>(Alert 3.1)</b></li>
<li> Cotton swab</li>
</ul>
<li> Turn on pulse oximeter by pressing and holding the power button. (3.1) The display should 
turn on.</li>

<a href="images/coin26a.png"><img src="images/coin26a.png" /></a>
<a href="images/coin26b.png"><img src="images/coin26b.png" /></a>

<li> Connect the probe. <b>(3.2)</b></li>
<ul>
<li> Check the shapes of the pulse oximeter port & external probe sensor. If these are
not the same size, you need an adapter. This should be provided with the pulse
oximeter.</li>
<li> Connect the probe connector to the pulse oximeter probe port. Careful not to bend
the pins.</li>
</ul>
<li> Check for a red light on the probe. If the probe displays a red light, take steps to prepare 
patient for device. If the probe does not display a red light, follow the guidelines in Pulse 
Oximeter: <b><a href="#Troubleshooting">Troubleshooting & Repair</a> | If the pulse oximeter is turning on, but no trace is 
showing.</b></li>
<li> Clean the pulse oximeter probe thoroughly using alcohol and a cotton swab.</li>
</ol>

<table border="1">
<tr>
<td rowspan="2" bgcolor="#99CCFF" style="font-size:30px">?</td>
<td bgcolor="#99CCFF"><b>ALERT 3.1: Low level disinfection solutions</b></tr>
<tr>
<td>Disinfection of equipment should always comply with manufacturer <br/>
guidelines. General guidance on environmental cleaning and disinfection<br/>
of equipment was taken from <u>Infection Prevention and Control:<br/>
Reference Manual for Health Care Facilities with Limited Resources, <br/>
Jhpiego</u>, 5 Module 6 which lists isopropyl alcohol (70-90%), sodium <br/>
hypochlorite (0.05% or >100ppm available chlorine), quaternary<br/>
ammonium, and Iodophor germicidal detergent as appropriate for low<br/>
level disinfection. Phenolic germicidal detergent is also listed in this <br/>
category but should not be used in neonatal wards since affordable,<br/>
effective alternatives are available; and, there are concerns it may cause<br/>
hyperbilirubinemia and/or neurotoxicity in neonates. <sup>6</sup></td>
</tr>
</table>

<h3 class="lb_background">PREPARING A PATIENT</h3>

<ol>
<li> Follow hand washing procedures.</li> 
<li> Always explain the purpose, risks, and benefits of a procedure to guardians 
BEFORE performing the procedure.</li> 
<li> Collect:</li> 
<ul>
<li> Neonatal clip or wrap probe</li>
<li> Pulse oximeter </li>
<li> Gauze</li>
<li> 70% Alcohol</li> 
</ul>
<li> Select best location on patient to collect reading:</li>
<ul>
<li> Wrist or foot (wrap probe); fingers or toes (clip probe)</li>
<li> Well perfused, warm and with intact tissue </li>
</ul>
<li> Clean location with alcohol & gauze.</li>
<li> Position the patient in a neutral position<b> (3.3)</b> 
to ensure airway patency.</li>
</ol>

<a href="images/coin29a.png"><img src="images/coin29a.png" max-width="50%"/></a>

<h3 class="lb_background">STARTING A PATIENT</h3>

<ol>
<li> Adhesive (one-use) wrap probe:</li>
<ul>
<li> Remove the wrap probe from its packaging and peel from its plastic base.</li>
<li> Place the part of the tape with the sensor, sensor side down, on the wrist whilst 
palm-side up or on the sole of the foot. The wrist is only suitable for preterm babies.</li> 
<li> Wrap the adhesive strip around the wrist or foot to secure in place. </li>
</ul>

<li> Rubber (reusable) wrap probe: <b>(3.4)</b></li>
<ul>
<li> Place the part of the wrap probe with the sensor, sensor side down, on the wrist 
whilst palm-side up or on the sole of the foot. <b>(3.5)</b></li>
<li> Wrap the rubber connecting strip around the wrist or foot (3.6), thread through hole 
& tighten to secure in place. <b>(3.7)</b> Ensure the light and sensor are opposite each 
other.</li>
</ul>

<li> Clip probe:</li>
<ul> 
<li> Squeeze the tips of the clip probe to open. </li>
<li> Place gently on the patient’s fingers or toes and release.</li> 
</ul>
</ol>
<br />
<p>Wrap and clip probes should be firmly placed without need to be held.<b> The probe should 
not be so tight that it is causing pressure on the skin or impairing circulation.</b></p>

<a href="images/coin30a.png"><img src="images/coin30a.png" max-width="40%"/></a>
<a href="images/coin30b.png"><img src="images/coin30b.png" max-width="40%"/></a>
<a href="images/coin30c.png"><img src="images/coin30c.png" max-width="40%"/></a>
<a href="images/coin30d.png"><img src="images/coin30d.png" max-width="40%"/></a>

<h3 class="lb_background">CARING FOR A PATIENT</h3>

<ol>
<li> Allow the patient’s trace to establish before reading SpO2 and heart rate. <b>(3.8)</b>
These should correspond to patient’s clinical condition. If they do not correspond, 
reposition the probe to ensure good contact with the patient.</li> 
<li> Record SpO<sub>2</sub> and heart rate in patient documentation. Pulse oximeters are 
inaccurate for readings under 70%; readings between 20% and 60% do not
correlate to clinical deterioration or improvement. (Alert 3.2) A low reading should 
alert you to look for a problem with the probe fixation, baby or oximeter.</li>
<li> If continuously monitoring patient, periodically check the sensor site <b>(3.9)</b> during 
monitoring for evidence of skin damage.</li>
<li> Keep the parents informed of baby’s progress.</li>
</ol>

<a href="images/coin31a.png"><img src="images/coin31a.png" max-width="50%"/></a>
<a href="images/coin31b.png"><img src="images/coin31b.png" max-width="50%"/></a>

<table border="1">
<tr>
<td rowspan="2" bgcolor="#99CCFF" style="font-size:30px">?</td>
<td bgcolor="#99CCFF"><b>ALERT 3.2 Accuracy thresholds for pulse oximeters</b></td>
</tr>
<tr>
<td> <u>WHO Technical Specifications for Oxygen Devices</u><sup>7</sup> lists <br/>
accuracy between 70-100% SpO2 as a minimum requirement for all types of pulse <br/>
oximeters. Additionally, during NEST360 ̊ technical testing and review, <br/>
most (if not all) devices were only tested by the manufacturer to <br/>
guarantee accuracy within a certain precision between 70 -100%.</td>
</tr>
</table>

<h3 class="lb_background">REMOVING A PATIENT</h3>

<p>Removing the probe from the patient varies based on the type of probe in use:</p>

<ol>
<li><b>If using an adhesive wrap probe:</b> peel adhesive away from patient & pull probe away 
from patient. Disinfect probe site on patient & wrap probe with 70% alcohol if reusing.</li>
<li><b>If using a rubber wrap probe:</b> unthread rubber connecting strip through the hole. Pull 
probe away from patient. Disinfect probe site on patient & the wrap probe with 70% 
alcohol.</li>
<li><b>If using a clip probe:</b> press on the tips of the clip probe to open. Gently pull away from 
patient. Disinfect probe site on patient and clean probe with 70% alcohol.</li>
</ol>

<h2 id="Infection prevention">Infection Prevention</h2>

<p><strong>Routine and adequate cleaning of medical devices is critical to prevent hospitalacquired infections in newborn care units. If devices and equipment are not 
disinfected or reprocessed promptly or adequately between patients, they may 
pose a significant infection risk.</strong></p>

<h3 class="gr_background">GENERAL INFECTION PREVENTION</h3>

<ol>
<li> Clean hands with soap and water or 70% alcohol before and after assessing a 
patient using a pulse oximeter or handling any probes that will be used on a patient.</li> 
<li> Ensure that all patient-related consumables (including probes) are new or have 
been cleaned thoroughly before use. Any patient-related consumables must be 
cleaned before they are used to assess another patient using the pulse oximeter.</li>
<li> All patient-related consumables should be stored in a clean, dry location. Keep 
cleaned probes separate from those waiting to be cleaned. Any cables should be 
loosely wrapped & secured, preventing sharp bends, pinches or kinks, which will 
decrease their lifetime. </li>
</ol>
<h3 class="gr_background">DISINFECTION AFTER USE</h3>

<ol>
<li> Clean reusable probes with alcohol. Adhesive probes are specified for single-use; 
if reusing disinfect sensor with alcohol. <b>(Alert 4.1)</b></li>
<li> If pulse oximeters or patient consumables (including probes) are not cleaned 
thoroughly before use, infection can be transmitted. Care should be taken 
particularly for consumables marked as single-use but are reused (such as 
adhesive wrap probes).</li>
<li> Between patients, wipe down the pulse oximeter with alcohol. <b>(4.1)</b> Be careful not 
to submerge or drip alcohol onto the pulse oximeter or any of its cables.</li>
</ol>

<a href="images/coin32.png"><img src="images/coin32.png" max-width="50%"/></a>

<table border="1">
<tr>
<td rowspan="2" bgcolor="#FFBF00" style="font-size:30px">!</td>
<td bgcolor="#FFBF00"><b>ALERT 4.1</b></td>
</tr>
<tr>
<td> While many pulse-oximeter probes are designed to be single use <br/>
devices, cost and logistical constraints make this unrealistic in many <br/>
low resource settings. Recommendations for cleaning single use <br/>
devices were taken from <u>Infection Prevention and Control:<br/>
Reference Manual for Health Care Facilities with Limited Resources, <br/>
Jhpiego.</u><sup>5</sup> Vigilance by healthcare workers to assess that pulse-<br/>
oximeter readings correlate to patient’s heart rate and clinical<br/>
condition is especially critical when re-using probes meant for<br/>
single-use. It is not known how rapidly pulse-oximeter probes<br/>
degrade or become inaccurate with re-use.
</td>
</tr>
</table>

<h2 id="Complications">Complications</h2>

<p><b>Introduction of equipment in newborn care units poses clinical and device 
complications for patients. Awareness of potential complications is critical to 
maximise patient safety.</b></p>

<h3 class="lb_background">CLINICAL COMPLICATIONS</h3>

<ul>
<li><b>Misdiagnosis:</b> a poor trace <b>(5.1)</b> may contribute to misdiagnosis and can result from:</li>
<li><b>Hypovolaemia/hypotension:</b> poor peripheral perfusion or movement may cause a false 
reading.</li>
<li><b>Peripheral cyanosis/anaemia:</b> poor oxygen delivery to the tissues, compromises
measured saturation. Saturation readings below 70% are not reliable as clinical 
guides.</li>
<li><b>Hypothermia:</b> causes poor peripheral perfusion which in turn can provide an inaccurate 
representation of the oxygen saturation within the blood.</li></ul>

<a href="images/coin33.png"><img src="images/coin33.png" max-width="50%"/></a><br/>
<p><small>Zoom in to see details</small></p>

<ul>
<li><b>Pressure sores:</b> if the pulse oximeter probe is attached too tightly, inappropriately or too
long at one site, pressure sores may develop. The warmth of the light may irritate the skin
of a premature baby which is why the probe needs regular repositioning.</li>
</ul>

<h3 class="lb_background">DEVICE COMPLICATIONS</h3>

<ul>
<li><b>Poorly fitting probes can lead to inaccurate saturation measurements:</b> if the probe is 
too large for the patient, the probe will shift in place, creating issues both in terms of 
inconsistent measurement due to multiple contact points as well as the potential to have 
no direct contact points with the skin. If the probe is too small for the patient, blood flow 
may be constricted and the reading affected. Also, the light and sensor must be positioned 
opposite each other.</li> 
<li><b>Patient movement:</b> as the patient moves, the contact point between the probe and the 
patient moves along the patient’s skin. This movement provides an inconsistent 
measurement because it samples from various contact points in the skin, rather than 
remaining in the same contact point of tissue.</li>
<li><b>Strong light:</b> if strong light (e.g., phototherapy, exam lights, or sunlight) is on a probe 
sensor, the light signal from the pulse oximeter probe may be drowned out by the stronger 
environmental light, leading to incorrect results. A cloth covering of the sensor site will 
protect it from bright light.</li>
<li><b>Oximeter alarm settings:</b> pulse oximeters may have adult, paediatric, and neonatal 
settings in the same device. <b>(5.2)</b> Pulse oximeters are usually set to a default adult setting. 
If the pulse oximeter is not set to neonatal parameters, alarms may sound inappropriately.</li>
</ul>

<a href="images/coin34.png"><img src="images/coin34.png" max-width="20%"/></a><br/>

<h2 id="Maintenance">Care & Maintenance</h2>

<p><b>Users are responsible for basic first-line care and maintenance to ensure 
equipment lasts to their potential lifetime.</b></p>

<h3 class="lb_background">POWER SOURCE</h3>

<p>A pulse oximeter is powered by replaceable or rechargeable<b> (6.1)</b> batteries. If using a 
rechargeable device, the users should regularly charge the pulse oximeter when not in 
use to ensure power in the event of a power outage.</p>

<h3 class="lb_background">WARD LOCATION</h3>

<p>When using the pulse oximeter, the device should be placed in a secure location to 
prevent drops and breakages. The device and associated probes should be stored in a 
clean, dry, and secure area. The device should never be placed inside a cot or bassinet.</p>

<h3 class="lb_background">USER PREVENTIVE MAINTENANCE</h3>

<p>Preventive maintenance should be conducted to ensure that the pulse oximeter is in good 
working order for emergency use.</p>

<ol>
<li> Turn on the pulse oximeter. Connect the probe and check for a red light.</li>
<li>Connect a clip probe and test readings on your finger for normal saturations (above 90%). 
<b>(6.2)</b></li>
</ol>
<a href="images/coin35.png"><img src="images/coin35.png" max-width="50%"/></a>
<a href="images/coin35a.png"><img src="images/coin35a.png" max-width="50%"/></a>

<h2 id="Troubleshooting">Troubleshooting & Repair</h2>

<p>Although users are not responsible for repairing their devices, there are steps that 
may be taken to troubleshoot first-line errors that may occur before contacting 
maintenance or engineering support.</p>

<table border="1">
<tr>
<td bgcolor="#99CCFF">1</td>
<td bgcolor="#99CCFF"><b>The pulse oximeter is not turning on:</b></td>
</tr>
<tr>
<td></td>	
<td bgcolor="#f1f1f1"> <ul>
<li>  Check the batteries or charge on the pulse oximeter.</li>
<li>  Install new batteries and try again, spare batteries should be available on the
ward.</li>
<li>  Make sure you press and hold the power button for at least 5 seconds.</li>
<li> If the pulse oximeter is still not turning on, contact your maintenance department
for assistance. </li>
</ul>
</td>
</tr>
</table>
<br/>
<table border="1">
<tr>
<td bgcolor="#99CCFF">2</td>
<td bgcolor="#99CCFF"><b>Pulse oximeter is turning on, but no trace is showing:</b></td>
</tr>
<tr>
<td></td>	
<td bgcolor="#f1f1f1"> <ul>
<li>  Check the probe for a flashing red light. If there is no light, check that the pulse
oximeter probe is still connected to the pulse oximeter.
</li>
<li> If the pulse oximeter probe is still connected and no light is showing, try 
replacing the probe (and adapter, if using) with a different probe (and adapter, 
if using).
</li>
<li> If after replacing the probe (and/or adapter) there is still no light, contact 
your
maintenance department for assistance. </li>
</ul>
</td>
</tr>
</table>
<br/>

<table border="1">
<tr>
<td bgcolor="#99CCFF">3</td>
<td bgcolor="#99CCFF"><b>If there is a red light flashing but no trace is showing:
</b></td>
</tr>
<tr>
<td></td>	
<td bgcolor="#f1f1f1"> <ul>
<li> Wait at least one minute for signal to improve.</li>
<li>  Ensure that the probe is dry and clean, skin is dry and that the extremity used
for assessment is warm and well perfused. Try an alternate extremity.</li>
<li> If after addressing above issues you are still unable to obtain a trace contact
your maintenance department for assistance.
</li></ul>
</td>
</tr>
</table>
<br/>

<table border="1">
<tr>
<td bgcolor="#99CCFF">4</td>
<td bgcolor="#99CCFF"><b>If pulse oximeter is turning on but taking time to stabilise trace:
</b></td>
</tr>
<tr>
<td></td>	
<td bgcolor="#f1f1f1"> <ul>
<li >Check that no powerful light sources are shining on the pulse oximeter probe.</li>
<li> Confirm that the patient is not moving and that the probe is still securely
attached.</li>
<li>Confirm the probe is dry and clean.</li>
<li>Choose an extremity that is warm, dry, well perfused and wait at least one 
minute for the signal to stabilise before trying an alternate extremity.</li>
<li>If after addressing above issues you are still unable to obtain a trace contact
your maintenance department for assistance.</li>
</ul>
</td>
</tr>
</table>

<p>All pulse oximeters have a users’ manual. These should be accessible online. If not 
available for download online, contact the manufacturer to request access to a copy.</p>

<hr>

<h4>References</h4>

<ol>
<li> Bancalari, E. & Claure, N. Oxygenation Targets and Outcomes in Premature Infants. 
<em>JAMA </em><b>309,</b> 2161 (2013).</li>
<li> Cummings, J. J., Polin, R. A. & Committee on Fetus and Newborn. Oxygen Targeting in 
Extremely Low Birth Weight Infants. <em>Pediatrics</em><b> 138,</b> e20161576 (2016).</li>
<li> Manja, V., Lakshminrusimha, S. & Cook, D. J. Oxygen Saturation Target Range for 
Extremely Preterm Infants: A Systematic Review and Meta-analysis. <em>JAMA Pediatrics</em>
<b>169,</b> 332 (2015).</li>

<li> Polin, R. A. & Bateman, D. Oxygen-Saturation Targets in Preterm Infants. <em>New England 
Journal of Medicine </em><b>368,</b> 2141–2142 (2013).</li>
<li> Curless MS, Ruparelia CS, Thompson E, and Trexler PA, eds. 2018. Infection Prevention 
and Control: Reference Manual for Health Care Facilities with Limited Resources. 
Jhpiego: Baltimore, MD.</li>
<li> Sharma, G. Infection Prevention and Control at Neonatal Intensive Care Units. 134.</li>
<li> <em>WHO-UNICEF technical specifications and guidance for oxygen therapy devices.</em> (World 
Health Organization and the United Nations Children’s Fund (UNICEF), 2019).</li>
</ol>
<br />

